 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
  
 Site:Location,
  Minneapolis St Paul IntL Arp_MN_USA Design_Conditions,     !- Location Name
      44.88,     !- Latitude {N+ S-}
     -93.23,     !- Longitude {W- E+}
      -6.00,     !- Time Zone Relative to GMT {GMT+/-}
     254.00;     !- Elevation {m}
 
 !  WMO=726580 Time Zone=NAC: (GMT-06:00) Central Time (US & Canada)
 !  Data Source=ASHRAE 2009 Annual Design Conditions
 RunPeriodControl:DaylightSavingTime,
   1st Sunday in April,    !- StartDate
   Last Sunday in October;    !- EndDate
  
 ! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"
 ! Minneapolis St Paul IntL Arp_MN_USA Extreme Annual Wind Speeds, 1%=11.1m/s, 2.5%=9.8m/s, 5%=8.8m/s
 ! Minneapolis St Paul IntL Arp_MN_USA Extreme Annual Temperatures, Max Drybulb=-28.1°C Min Drybulb=35.7°C
  
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Heating Design Conditions Wind Speed=3.8m/s Wind Dir=300
 ! Coldest Month=JAN
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Heating 99.6%, MaxDB=-25.2°C
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Htg 99.6% Condns DB,     !- Name
      -25.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
      -25.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Heating 99%, MaxDB=-22°C
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Htg 99% Condns DB,     !- Name
        -22,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
        -22,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-30.5°C
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
      -24.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
      -30.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   DewPoint;      !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Humidification 99% Design Conditions DP=>MCDB, DP=-27.2°C
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Hum_n 99% Condns DP=>MCDB,     !- Name
      -21.5,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
      -27.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   DewPoint;      !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=12.3m/s
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
       -8.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
       -8.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
       12.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=11.1m/s
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
       -9.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
       -9.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
       11.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp Annual Cooling Design Conditions Wind Speed=6m/s Wind Dir=180
 ! Hottest Month=JUL
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.8°C MWB=23°C
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Clg .4% Condns DB=>MWB,     !- Name
       32.8,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Temp Range {C}
         23,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
          6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Cooling (DB=>MWB) 1%, MaxDB=31°C MWB=22.4°C
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Clg 1% Condns DB=>MWB,     !- Name
         31,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Temp Range {C}
       22.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
          6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Cooling (DB=>MWB) 2%, MaxDB=29.4°C MWB=21.4°C
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Clg 2% Condns DB=>MWB,     !- Name
       29.4,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Temp Range {C}
       21.4,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
          6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=30.8°C WB=25°C
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Clg .4% Condns WB=>MDB,     !- Name
       30.8,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Temp Range {C}
         25,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
          6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
    $     0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Cooling (WB=>MDB) 1%, MDB=29°C WB=23.9°C
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Clg 1% Condns WB=>MDB,     !- Name
         29,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Temp Range {C}
       23.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
          6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Cooling (WB=>MDB) 2%, MDB=27.8°C WB=22.8°C
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Clg 2% Condns WB=>MDB,     !- Name
       27.8,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Temp Range {C}
       22.8,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
          6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;       !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Cooling (DP=>MDB) .4%, MDB=28.6°C DP=23.1°C HR=0.0184
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Clg .4% Condns DP=>MDB,     !- Name
       28.6,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Temp Range {C}
       23.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
          6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   DewPoint;      !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Cooling (DP=>MDB) 1%, MDB=27.4°C DP=22.1°C HR=0.0173
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann$Clg 1% Condns DP=>MDB,     !- Name
       27.4,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Temp Range {C}
       22.1,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
          6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   DewPoint;      !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Cooling (DP=>MDB) 2%, MDB=26°C DP=21°C HR=0.0161
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Clg 2% Condns DP=>MDB,     !- Name
         26,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Temp Range {C}
         21,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
          6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   DewPoint;      !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Cooling (Enthalpy=>MDB) .4%, MDB=30.9°C Enthalpy=77.3kJ/kg
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Clg .4% Condns Enth=>MDB,     !- Name
       30.9,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Temp Range {C}
       77.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
          6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   Enthalpy;      !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Cooling (Enthalpy=>MDB) 1%, MDB=29°C Enthalpy=72.7kJ/kg
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Clg 1% Condns Enth=>MDB,     !- Name
         29,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Temp Range {C}
       72.7,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
          6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   Enthalpy;      !- Humidity Indicating Type
 
 ! Minneapolis St Paul IntL Arp_MN_USA Annual Cooling (Enthalpy=>MDB) 2%, MDB=27.8°C Enthalpy=68.3kJ/kg
 SizingPeriod:DesignDay,
  Minneapolis St Paul IntL Arp Ann Clg 2% Condns Enth=>MDB,     !- Name
       27.8,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Temp Range {C}
       68.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     98311.,      !- Barometric Pressure {Pa}
          6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   Enthalpy;      !- Humidity Indicating Type
 
